# Журнал стерилизации: как вести, по шагам

*Черновик 24.10.2026, подробная версия. Сверено с санитарными правилами СП 2.1.4284-26 (п. 99, пп. 21, 28, 29, 31, 32, 38) и проверочным листом Роспотребнадзора для салонов (приказ № 580, вопрос 93).*

---

## 1. Зачем этот журнал

Проверяющий не видит, как вы обрабатывали инструмент вчера или неделю назад. Журнал — единственное доказательство, что каждый раз всё сделали правильно: инструмент продезинфицировали, почистили и простерилизовали, и стерилизация действительно сработала.

Санитарные правила говорят дословно (п. 99, пп. 21):

> «Сведения о предстерилизационной очистке и стерилизации должны регистрироваться в бумажном или электронном виде».

Поэтому записи **обязательны для всех, кто сам стерилизует инструмент**: студия, салон, мастер в кабинете. Само слово «журнал» в правилах не встречается — важно, чтобы записи были, а в чём их вести, решаете вы.

Если вы работаете только одноразовым инструментом или покупаете уже стерильный инструмент в запечатанных пакетах и сами не стерилизуете — этот журнал вам не нужен.

---

## 2. Что купить и подготовить (один раз)

**Сам журнал.** Утверждённого бланка нет — правила разрешают «бумажный или электронный вид» и не задают форму. Подойдёт любой из вариантов:

- готовый «Журнал контроля стерилизации» из магазина для салонов;
- обычная толстая тетрадь, в которой вы сами начертите графы;
- таблица на компьютере (Excel, Google Таблицы) или программа.

Прошивать, нумеровать страницы и ставить печать правила **не требуют**. Но если ведёте на бумаге, берите тетрадь или журнал, а не отдельные листы: листы теряются, и непонятно, всё ли на месте. Если в таблице — делайте записи в тот же день и не переписывайте старые строки.

**Химические индикаторы стерилизации.** Это небольшие полоски, которые меняют цвет, если внутри стерилизатора была нужная температура нужное время. Покупаются там же, где крафт-пакеты. Индикатор должен подходить к вашему режиму: для сухожара на 180 °C — индикатор «180», для автоклава — свой.

**Инструкции «под рукой».** Положите рядом с журналом:

- инструкцию к вашему дезинфицирующему средству — там написано, какую концентрацию разводить и сколько минут держать инструмент;
- паспорт или инструкцию стерилизатора — там написан режим: температура и время.

Всё, что вы пишете в журнале, должно совпадать с этими инструкциями. Проверяющий может сравнить.

---

## 3. Как оформить первую страницу

На обложке или первой странице напишите:

- **название** — «Журнал контроля стерилизации инструментов»;
- **кто ведёт** — название студии или ИП, адрес;
- **дату начала** — «начат 24.10.2026»;
- когда журнал закончится, допишите «окончен …» и заведите следующий.

На второй странице начертите графы (или они уже есть в купленном журнале):

1. Дата и время
2. Что стерилизовали
3. Дезинфекция (средство, концентрация, время)
4. Очистка
5. Стерилизация (стерилизатор, температура, время)
6. Индикатор
7. Кто делал, подпись

---

## 4. Что вы делаете руками — и что после этого записываете

Обработка инструмента — это всегда три шага подряд. Журнал просто фиксирует каждый шаг.

### Шаг 1. Дезинфекция

**Что делаете.** После клиента сразу опускаете использованный инструмент в контейнер с дезинфицирующим раствором. Держите столько минут, сколько написано в инструкции средства (смотрите режим «при вирусных гепатитах» — он самый строгий и подходит для маникюра).

**Что записать в графу 3:** название средства, концентрацию и время. Например: «Средство Х, 3 %, 30 мин».

*Честно: правила требуют записывать очистку и стерилизацию, а дезинфекцию в списке не называют. Графу всё равно советуем — проверяющий спрашивает, чем и как обрабатывали инструмент, и запись снимает вопрос.*

Почему это важно: проверяющий может посмотреть этикетку на контейнере и инструкцию средства — цифры должны совпасть с журналом.

### Шаг 2. Очистка (предстерилизационная)

**Что делаете.** Смываете с инструмента остатки крови, кожи, средств — щёточкой в растворе или в ультразвуковой мойке. Затем ополаскиваете и сушите.

Многие средства делают дезинфекцию и очистку **одновременно** — это написано в их инструкции словами вроде «совмещённая дезинфекция и предстерилизационная очистка».

**Что записать в графу 4:**

- если средство совмещает — «совмещено с дезинфекцией»;
- если очищали отдельно — каким средством и сколько минут.

### Шаг 3. Стерилизация

**Что делаете.**

1. Раскладываете сухой инструмент по крафт-пакетам.
2. **В один из пакетов (или в каждый) кладёте индикатор.**
3. На каждом пакете пишете дату стерилизации — это обязательно по правилам.
4. Закладываете пакеты в стерилизатор и запускаете режим из его инструкции.

**Что записать в графы 2 и 5:**

- графа 2 — что положили: «кусачки 3, пушер 3» или «набор № 1–3»;
- графа 5 — стерилизатор и режим: «сухожар, 180 °C, 60 мин» или «автоклав, 132 °C, 20 мин» — как в инструкции именно вашего прибора.

### Шаг 4. Проверка индикатора

**Что делаете.** Когда цикл закончился и стерилизатор остыл, достаёте индикатор и сравниваете его цвет с эталоном на упаковке индикаторов.

- Цвет совпал с эталоном — стерилизация прошла.
- Не совпал — стерилизация **не** прошла, этим инструментом работать нельзя (что делать — в разделе 7).

**Что записать в графу 6:** «норма» или «не норма». Хорошая практика — **вклеить сам индикатор** в журнал рядом с записью (на скотч). Тогда проверяющий видит не только слово, но и полоску.

### Шаг 5. Подпись

**Графа 7:** фамилия того, кто обрабатывал инструмент, и подпись.

---

## 5. Разбор одной записи по клеточкам

Допустим, утром мастер Анна Петрова обработала инструмент после трёх клиентов. Вот как выглядит её запись:

- **Дата и время:** 24.10, 10:15 — время, когда запустила стерилизатор.
- **Что стерилизовали:** кусачки 3, пушер 3 — посчитала, что положила в пакеты.
- **Дезинфекция:** Средство Х, 3 %, 30 мин — цифры с этикетки контейнера и из инструкции средства.
- **Очистка:** совмещено с дезинфекцией — так написано в инструкции этого средства.
- **Стерилизация:** сухожар, 180 °C, 60 мин — режим из паспорта стерилизатора.
- **Индикатор:** норма, вклеен — полоска стала того же цвета, что эталон.
- **Кто делал:** Петрова, подпись.

Вечером она обработала ещё одну партию — это **новая отдельная строка** со своим временем. Одна закладка в стерилизатор = одна строка.

> Название средства, концентрация, температура и время выше — **пример**. Пишите цифры из инструкций **вашего** средства и **вашего** стерилизатора.

---

## 6. Когда делать запись

**Сразу после того, как проверили индикатор.** Не в конце дня и не «на неделе по памяти».

Проверяющие замечают, когда записи за неделю сделаны одной ручкой, одним почерком и выглядят одинаково аккуратно — это явный признак, что журнал заполняли задним числом.

---

## 7. Если индикатор показал «не норма»

*Правила не расписывают этот порядок по шагам — ниже наш совет, как поступить правильно.*

1. Инструментом из этой закладки **не работать**.
2. Записать в журнал «не норма» — **как есть**. Не исправлять на «норма». Честная запись с повтором лучше, чем подозрительно идеальный журнал.
3. Проверить, не было ли ошибки: правильный ли режим выбран, не переполнен ли стерилизатор, подходит ли индикатор к режиму.
4. Простерилизовать заново и записать повтор **отдельной строкой**.
5. Если индикатор снова не сработал — стерилизатором не пользоваться, вызвать мастера по ремонту и после ремонта сделать проверку стерилизатора в лаборатории.

---

## 8. Как исправить ошибку в записи

- Неверное слово или цифру **зачеркните одной линией**, чтобы старое было видно.
- Рядом напишите правильно, поставьте подпись и дату исправления.
- **Корректор и вырванные страницы — нельзя.** Это выглядит как попытка что-то скрыть.

---

## 9. Что ещё проверяют рядом с журналом

Проверяющий смотрит не только журнал, но и то, что вокруг. Пройдитесь по списку:

- **Дата на каждом крафт-пакете** со стерильным инструментом (пп. 29). Без пакета стерилизовать можно, только если инструмент будет использован в течение 1 часа или хранится в самом стерилизаторе — так написано там же.
- **Контейнер с раствором** закрыт крышкой, и на нём надпись: название средства, концентрация, для чего, дата приготовления (пп. 32).
- **Наборов инструмента — не меньше трёх на одно рабочее место** (пп. 28). Иначе непонятно, как вы успеваете обработать инструмент между клиентами.
- **Запас средств** для дезинфекции, очистки и стерилизации — минимум на 3 дня работы (пп. 32).
- **Проверка стерилизатора лабораторией** — 2 раза в год по программе производственного контроля, а также после установки и ремонта (пп. 38). Протоколы лаборатории храните вместе с журналом.

---

## 10. Частые вопросы

**Можно ли вести в обычной тетради?**
Да. Правила требуют записи «в бумажном виде» и не задают форму — тетрадь подходит, если в ней есть все графы.

**Можно ли вести в таблице на компьютере или в телефоне?**
Да, правила прямо разрешают «электронный вид». Про электронную подпись в них ничего не сказано. Чтобы таблица выглядела убедительно: делайте запись в тот же день, указывайте, кто её сделал, не переписывайте старые строки. Будьте готовы показать таблицу проверяющему с экрана или распечатать.

**Сколько хранить заполненный журнал?**
Правила срок не называют. Мы советуем хранить хотя бы год после того, как журнал закончился.

**У нас несколько мастеров — нужен журнал на каждого?**
Правила этого не требуют. Удобнее всего один журнал на стерилизатор: каждый мастер подписывает свои записи, и сразу видно, кто что обрабатывал.

**Какие графы проверяющий считает обязательными?**
Точного списка в правилах нет. Графы в этой инструкции — наш ориентир: они показывают всё, что правила требуют делать с инструментом.

---

## 11. Частые ошибки

- Ищут «правильный утверждённый бланк» — его нет. Важно, чтобы были все графы.
- Нет отметки об индикаторе — контроль каждого цикла обязателен.
- Записи сделаны задним числом, все одной ручкой.
- В журнале «сухожар 180 °C, 60 мин», а в паспорте стерилизатора другой режим.
- Исправления замазаны корректором.

---

**Если правила нарушены:** предупреждение или штраф (ИП — 500–1 000 ₽, организация — 10 000–20 000 ₽) либо приостановление работы до 90 суток (ч. 1 ст. 6.3 КоАП РФ).
