# Как вести журнал стерилизации

*Образец инструкции, черновик 23.10.2026. Сверено с СП 2.1.4284-26 (п. 99, пп. 21, 29, 31, 32, 38) и проверочным листом Роспотребнадзора для салонов (приказ № 580, вопрос 93).*

## Коротко

- Этот журнал **обязателен**, если вы сами стерилизуете инструмент. Правила требуют записывать сведения об очистке и стерилизации.
- **Утверждённого бланка нет.** Подойдёт тетрадь, купленный журнал, таблица на компьютере или программа: правила разрешают и бумагу, и электронный вид.
- Главное, чтобы по каждой закладке в стерилизатор было видно: инструмент продезинфицировали, очистили и простерилизовали, а индикатор показал, что стерилизация прошла.

## Когда делать запись

Один раз на каждую закладку в стерилизатор, сразу после того, как цикл закончился. Не в конце дня по памяти: проверяющий видит, когда записи сделаны одной ручкой и одним почерком сразу за неделю.

## Что записывать (графы)

| Графа | Что писать | Откуда взять |
|---|---|---|
| Дата и время | Когда запустили стерилизатор | Часы |
| Что стерилизовали | Например: «кусачки 3, пушер 2, ножницы 1» или «набор № 1–3» | Посчитать перед закладкой |
| Дезинфекция | Название средства, концентрация, сколько минут держали | Этикетка на ёмкости с раствором и инструкция средства — режим «при вирусных гепатитах» |
| Очистка (предстерилизационная) | Чем чистили: средство или «совмещено с дезинфекцией», если средство это позволяет | Инструкция средства |
| Стерилизация | Сухожар или автоклав, температура, время | Инструкция стерилизатора |
| Индикатор | «Норма» / «не норма», можно вклеить сам индикатор | Химический индикатор из закладки |
| Кто делал | Фамилия и подпись | — |

## Пример заполнения

Цифры и названия ниже — пример. Пишите режимы из инструкций **вашего** средства и **вашего** стерилизатора.

| Дата, время | Что | Дезинфекция | Очистка | Стерилизация | Индикатор | Кто |
|---|---|---|---|---|---|---|
| 23.10, 10:15 | кусачки 3, пушер 3 | (ваше средство), 3%, 30 мин | совмещено | сухожар, 180 °C, 60 мин | норма, вклеен | Иванова |
| 23.10, 14:40 | кусачки 2, ножницы 2, пушер 2 | (ваше средство), 3%, 30 мин | совмещено | сухожар, 180 °C, 60 мин | норма, вклеен | Петрова |

## Если индикатор показал «не норма»

*Порядок ниже — наш совет, правила его не расписывают.*

1. Инструмент из этой закладки не использовать.
2. Записать в журнал «не норма» как есть, не исправлять на «норма».
3. Проверить режим и загрузку и простерилизовать заново, а повторный цикл записать отдельной строкой.
4. Если индикатор снова не сработал — не работать этим стерилизатором, вызвать мастера и сделать проверку стерилизатора.

## Что ещё проверяют рядом с журналом

- **Дата на пакете.** На каждом крафт-пакете со стерильным инструментом дата стерилизации (пп. 29).
- **Ёмкость с раствором** — с крышкой и надписью: название средства, концентрация, для чего, дата приготовления (пп. 32).
- **Наборы:** не меньше 3 наборов инструмента на одно рабочее место (пп. 28).
- **Запас средств** для дезинфекции, очистки и стерилизации — на 3 дня (пп. 32).
- **Проверка стерилизатора** по программе производственного контроля — 2 раза в год; бактериологический контроль — после установки, ремонта и в ходе работы (пп. 38). Протоколы лаборатории храните вместе с журналом.

## Частые ошибки

- Ищут «правильный бланк». Его нет, важно, чтобы были все графы.
- Нет отметки индикатора. Контроль каждого цикла обязателен.
- Записи сделаны задним числом, все одной ручкой.
- В журнале «сухожар 180 °C, 60 мин», а в инструкции стерилизатора режим другой.
- Исправления замазаны корректором. Правильно — зачеркнуть одной линией и рядом написать верно, с подписью.

## Чего правила не говорят (честно)

- Какие именно графы ждёт проверяющий. Список выше — наш ориентир по тому, что правила требуют делать.
- Сколько хранить заполненный журнал. Срок в правилах не назван; мы советуем не выбрасывать хотя бы год.
- Нужна ли электронная подпись, если журнал ведётся в программе. В правилах об этом ничего нет.

Если правила нарушены: предупреждение или штраф (ИП 500–1 000 ₽, организация 10 000–20 000 ₽) либо приостановление работы до 90 суток (ч. 1 ст. 6.3 КоАП РФ).
